<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>OuterControl · PowerSystems.jl</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSystems.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit">PowerSystems.jl</span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../tutorials/intro_page/">Tutorials</a></li><li><span class="tocitem">Modeler Guide</span><ul><li><a class="tocitem" href="../../modeler_guide/type_structure/">Type Structure</a></li><li><a class="tocitem" href="../../modeler_guide/system/">System</a></li><li><a class="tocitem" href="../../modeler_guide/time_series/">Time Series Data</a></li><li><a class="tocitem" href="../../modeler_guide/example_dynamic_data/">Dynamic Devices</a></li><li><a class="tocitem" href="../../modeler_guide/system_dynamic_data/">Creating a System with Dynamic devices</a></li><li><a class="tocitem" href="../../modeler_guide/market_bid_cost/">PowerSystems <code>MarketBidCost</code></a></li><li><a class="tocitem" href="../../modeler_guide/generated_modeling_with_JuMP/">Modeling With Jump</a></li><li><a class="tocitem" href="../../modeler_guide/generated_network_matrices/">Network Matrices</a></li><li><a class="tocitem" href="../../modeler_guide/generated_parsing/">Parsing</a></li><li><a class="tocitem" href="../../modeler_guide/generated_power_flow/">Power Flow</a></li></ul></li><li><span class="tocitem">Model Developer Guide</span><ul><li><a class="tocitem" href="../../model_developer_guide/extending_parsing/">Extending Parsing</a></li><li><a class="tocitem" href="../../model_developer_guide/adding_custom_types/">Adding Types</a></li><li><a class="tocitem" href="../../model_developer_guide/generated_adding_additional_fields/">Adding Additional Fields</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li><li><a class="tocitem" href="../../code_base_developer_guide/adding_new_types/">Adding New Types</a></li><li><a class="tocitem" href="../../code_base_developer_guide/troubleshooting/">Troubleshooting</a></li></ul></li><li><span class="tocitem">Model Library</span><ul><li><input class="collapse-toggle" id="menuitem-7-1" type="checkbox"/><label class="tocitem" for="menuitem-7-1"><span class="docs-label">DeviceParameter</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../generated_MarketBidCost/">MarketBidCost</a></li><li><a class="tocitem" href="../generated_MultiStartCost/">MultiStartCost</a></li><li><a class="tocitem" href="../generated_ThreePartCost/">ThreePartCost</a></li><li><a class="tocitem" href="../generated_TwoPartCost/">TwoPartCost</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-2" type="checkbox" checked/><label class="tocitem" for="menuitem-7-2"><span class="docs-label">DynamicInverterComponent</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../generated_Converter/">Converter</a></li><li><a class="tocitem" href="../generated_DCSource/">DCSource</a></li><li><a class="tocitem" href="../generated_Filter/">Filter</a></li><li><a class="tocitem" href="../generated_FrequencyEstimator/">FrequencyEstimator</a></li><li><a class="tocitem" href="../generated_InnerControl/">InnerControl</a></li><li class="is-active"><a class="tocitem" href>OuterControl</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-3" type="checkbox"/><label class="tocitem" for="menuitem-7-3"><span class="docs-label">StaticInjection</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../generated_InterruptibleLoad/">InterruptibleLoad</a></li><li><a class="tocitem" href="../generated_FixedAdmittance/">FixedAdmittance</a></li><li><a class="tocitem" href="../generated_PowerLoad/">PowerLoad</a></li><li><a class="tocitem" href="../generated_HydroDispatch/">HydroDispatch</a></li><li><a class="tocitem" href="../generated_HydroEnergyReservoir/">HydroEnergyReservoir</a></li><li><a class="tocitem" href="../generated_HydroPumpedStorage/">HydroPumpedStorage</a></li><li><a class="tocitem" href="../generated_RenewableDispatch/">RenewableDispatch</a></li><li><a class="tocitem" href="../generated_RenewableFix/">RenewableFix</a></li><li><a class="tocitem" href="../generated_ThermalMultiStart/">ThermalMultiStart</a></li><li><a class="tocitem" href="../generated_ThermalStandard/">ThermalStandard</a></li><li><a class="tocitem" href="../generated_HybridSystem/">HybridSystem</a></li><li><a class="tocitem" href="../generated_Source/">Source</a></li><li><a class="tocitem" href="../generated_GenericBattery/">GenericBattery</a></li><li><a class="tocitem" href="../hybrid_device/">HybridSystem</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-4" type="checkbox"/><label class="tocitem" for="menuitem-7-4"><span class="docs-label">Topology</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../generated_Area/">Area</a></li><li><a class="tocitem" href="../generated_LoadZone/">LoadZone</a></li><li><a class="tocitem" href="../generated_Arc/">Arc</a></li><li><a class="tocitem" href="../generated_Bus/">Bus</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-5" type="checkbox"/><label class="tocitem" for="menuitem-7-5"><span class="docs-label">DynamicInjection</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../dynamic_inverter/">Dynamic Inverter</a></li><li><a class="tocitem" href="../dynamic_generator/">Dynamic Generator</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-6" type="checkbox"/><label class="tocitem" for="menuitem-7-6"><span class="docs-label">Service</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../generated_AGC/">AGC</a></li><li><a class="tocitem" href="../generated_StaticReserveNonSpinning/">StaticReserveNonSpinning</a></li><li><a class="tocitem" href="../generated_VariableReserveNonSpinning/">VariableReserveNonSpinning</a></li><li><a class="tocitem" href="../generated_Transfer/">Transfer</a></li><li><a class="tocitem" href="../reserves/">Reserves</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-7" type="checkbox"/><label class="tocitem" for="menuitem-7-7"><span class="docs-label">Branch</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../generated_Line/">Line</a></li><li><a class="tocitem" href="../generated_MonitoredLine/">MonitoredLine</a></li><li><a class="tocitem" href="../generated_PhaseShiftingTransformer/">PhaseShiftingTransformer</a></li><li><a class="tocitem" href="../generated_TapTransformer/">TapTransformer</a></li><li><a class="tocitem" href="../generated_Transformer2W/">Transformer2W</a></li><li><a class="tocitem" href="../generated_HVDCLine/">HVDCLine</a></li><li><a class="tocitem" href="../generated_VSCDCLine/">VSCDCLine</a></li><li><a class="tocitem" href="../dynamic_branch/">Dynamic Lines</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-8" type="checkbox"/><label class="tocitem" for="menuitem-7-8"><span class="docs-label">DynamicGeneratorComponent</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../generated_AVR/">AVR</a></li><li><a class="tocitem" href="../generated_Machine/">Machine</a></li><li><a class="tocitem" href="../generated_PSS/">PSS</a></li><li><a class="tocitem" href="../generated_Shaft/">Shaft</a></li><li><a class="tocitem" href="../generated_TurbineGov/">TurbineGov</a></li></ul></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Model Library</a></li><li><a class="is-disabled">DynamicInverterComponent</a></li><li class="is-active"><a href>OuterControl</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>OuterControl</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/master/docs/src/model_library/outer_control.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="OuterControl"><a class="docs-heading-anchor" href="#OuterControl">OuterControl</a><a id="OuterControl-1"></a><a class="docs-heading-anchor-permalink" href="#OuterControl" title="Permalink"></a></h1><p>The outer control is composed by the ReactivePowerControl and the ActivePowerControl types.</p><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.OuterControl" href="#PowerSystems.OuterControl"><code>PowerSystems.OuterControl</code></a> — <span class="docstring-category">Type</span></header><section><div><pre><code class="language-julia">mutable struct OuterControl{
    A &lt;: ActivePowerControl,
    R &lt;: ReactivePowerControl
} &lt;: DynamicInverterComponent
    active_power::A
    reactive_power::R
    ext::Dict{String, Any}
    states::Vector{Symbol}
    n_states::Int
end</code></pre><p>Parameters of a Outer-Loop controller using a active power controller and a reactive power droop controller.</p><p><strong>Arguments</strong></p><ul><li><code>A &lt;: ActivePowerControl</code>: Active power controller (typically droop or virtual inertia).</li><li><code>R &lt;: ReactivePowerControl</code>: Reactive power controller (typically droop).</li><li><code>ext::Dict{String, Any}</code></li><li><code>states::Vector{Symbol}</code>: Vector of states (will depend on the components).</li><li><code>n_states::Int</code>: Number of states (will depend on the components).</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/OuterControl.jl#L1">source</a></section></article><h3 id="Virtual-Inertia"><a class="docs-heading-anchor" href="#Virtual-Inertia">Virtual Inertia</a><a id="Virtual-Inertia-1"></a><a class="docs-heading-anchor-permalink" href="#Virtual-Inertia" title="Permalink"></a></h3><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.VirtualInertia" href="#PowerSystems.VirtualInertia"><code>PowerSystems.VirtualInertia</code></a> — <span class="docstring-category">Type</span></header><section><div><pre><code class="language-julia">mutable struct VirtualInertia &lt;: ActivePowerControl
    Ta::Float64
    kd::Float64
    kω::Float64
    P_ref::Float64
    ext::Dict{String, Any}
    states::Vector{Symbol}
    n_states::Int
end</code></pre><p>Parameters of a Virtual Inertia with SRF using VSM for active power controller</p><p><strong>Arguments</strong></p><ul><li><code>Ta::Float64</code>: VSM inertia constant, validation range: <code>(0, nothing)</code></li><li><code>kd::Float64</code>: VSM damping constant, validation range: <code>(0, nothing)</code></li><li><code>kω::Float64</code>: frequency droop gain, validation range: <code>(0, nothing)</code></li><li><code>P_ref::Float64</code>: Reference Power Set-point, validation range: <code>(0, nothing)</code></li><li><code>ext::Dict{String, Any}</code></li><li><code>states::Vector{Symbol}</code>: The states of the VirtualInertia model are:</li></ul><pre><code class="language-none">ω_oc: Speed of the rotating reference frame of the virtual synchronous generator model,
θ_oc: Phase angle displacement of the virtual synchronous generator model</code></pre><ul><li><code>n_states::Int</code>: VirtualInertia has two states</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L4">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_P_ref-Tuple{VirtualInertia}" href="#PowerSystems.get_P_ref-Tuple{VirtualInertia}"><code>PowerSystems.get_P_ref</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_P_ref(value::VirtualInertia) -&gt; Float64
</code></pre><p>Get <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>P_ref</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L71">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_Ta-Tuple{VirtualInertia}" href="#PowerSystems.get_Ta-Tuple{VirtualInertia}"><code>PowerSystems.get_Ta</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_Ta(value::VirtualInertia) -&gt; Float64
</code></pre><p>Get <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>Ta</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L65">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_ext-Tuple{VirtualInertia}" href="#PowerSystems.get_ext-Tuple{VirtualInertia}"><code>PowerSystems.get_ext</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_ext(value::VirtualInertia) -&gt; Dict{String,Any}
</code></pre><p>Get <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>ext</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L73">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_kd-Tuple{VirtualInertia}" href="#PowerSystems.get_kd-Tuple{VirtualInertia}"><code>PowerSystems.get_kd</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_kd(value::VirtualInertia) -&gt; Float64
</code></pre><p>Get <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>kd</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L67">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_kω-Tuple{VirtualInertia}" href="#PowerSystems.get_kω-Tuple{VirtualInertia}"><code>PowerSystems.get_kω</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_kω(value::VirtualInertia) -&gt; Float64
</code></pre><p>Get <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>kω</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L69">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_n_states-Tuple{VirtualInertia}" href="#PowerSystems.get_n_states-Tuple{VirtualInertia}"><code>PowerSystems.get_n_states</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_n_states(value::VirtualInertia) -&gt; Int64
</code></pre><p>Get <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>n_states</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L77">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_states-Tuple{VirtualInertia}" href="#PowerSystems.get_states-Tuple{VirtualInertia}"><code>PowerSystems.get_states</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_states(value::VirtualInertia) -&gt; Array{Symbol,1}
</code></pre><p>Get <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>states</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L75">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.set_P_ref!-Tuple{VirtualInertia,Any}" href="#PowerSystems.set_P_ref!-Tuple{VirtualInertia,Any}"><code>PowerSystems.set_P_ref!</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">set_P_ref!(value::VirtualInertia, val::Any) -&gt; Any
</code></pre><p>Set <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>P_ref</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L86">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.set_Ta!-Tuple{VirtualInertia,Any}" href="#PowerSystems.set_Ta!-Tuple{VirtualInertia,Any}"><code>PowerSystems.set_Ta!</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">set_Ta!(value::VirtualInertia, val::Any) -&gt; Any
</code></pre><p>Set <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>Ta</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L80">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.set_ext!-Tuple{VirtualInertia,Any}" href="#PowerSystems.set_ext!-Tuple{VirtualInertia,Any}"><code>PowerSystems.set_ext!</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">set_ext!(value::VirtualInertia, val::Any) -&gt; Any
</code></pre><p>Set <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>ext</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L88">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.set_kd!-Tuple{VirtualInertia,Any}" href="#PowerSystems.set_kd!-Tuple{VirtualInertia,Any}"><code>PowerSystems.set_kd!</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">set_kd!(value::VirtualInertia, val::Any) -&gt; Any
</code></pre><p>Set <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>kd</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L82">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.set_kω!-Tuple{VirtualInertia,Any}" href="#PowerSystems.set_kω!-Tuple{VirtualInertia,Any}"><code>PowerSystems.set_kω!</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">set_kω!(value::VirtualInertia, val::Any) -&gt; Any
</code></pre><p>Set <a href="#PowerSystems.VirtualInertia"><code>VirtualInertia</code></a> <code>kω</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/VirtualInertia.jl#L84">source</a></section></article><h3 id="Reactive-Power-Droop"><a class="docs-heading-anchor" href="#Reactive-Power-Droop">Reactive Power Droop</a><a id="Reactive-Power-Droop-1"></a><a class="docs-heading-anchor-permalink" href="#Reactive-Power-Droop" title="Permalink"></a></h3><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.ReactivePowerDroop" href="#PowerSystems.ReactivePowerDroop"><code>PowerSystems.ReactivePowerDroop</code></a> — <span class="docstring-category">Type</span></header><section><div><pre><code class="language-julia">mutable struct ReactivePowerDroop &lt;: ReactivePowerControl
    kq::Float64
    ωf::Float64
    V_ref::Float64
    ext::Dict{String, Any}
    states::Vector{Symbol}
    n_states::Int
end</code></pre><p>Parameters of a Reactive Power droop controller</p><p><strong>Arguments</strong></p><ul><li><code>kq::Float64</code>: frequency droop gain, validation range: <code>(0, nothing)</code></li><li><code>ωf::Float64</code>: filter frequency cutoff, validation range: <code>(0, nothing)</code></li><li><code>V_ref::Float64</code>: Reference Voltage Set-point, validation range: <code>(0, nothing)</code></li><li><code>ext::Dict{String, Any}</code></li><li><code>states::Vector{Symbol}</code>: The states of the ReactivePowerDroop model are:</li></ul><pre><code class="language-none">q_oc: Filtered reactive output power</code></pre><ul><li><code>n_states::Int</code>: ReactivePowerDroop has 1 state</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/ReactivePowerDroop.jl#L4">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_V_ref-Tuple{ReactivePowerDroop}" href="#PowerSystems.get_V_ref-Tuple{ReactivePowerDroop}"><code>PowerSystems.get_V_ref</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_V_ref(value::ReactivePowerDroop) -&gt; Float64
</code></pre><p>Get <a href="#PowerSystems.ReactivePowerDroop"><code>ReactivePowerDroop</code></a> <code>V_ref</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/ReactivePowerDroop.jl#L62">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_ext-Tuple{ReactivePowerDroop}" href="#PowerSystems.get_ext-Tuple{ReactivePowerDroop}"><code>PowerSystems.get_ext</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_ext(value::ReactivePowerDroop) -&gt; Dict{String,Any}
</code></pre><p>Get <a href="#PowerSystems.ReactivePowerDroop"><code>ReactivePowerDroop</code></a> <code>ext</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/ReactivePowerDroop.jl#L64">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_kq-Tuple{ReactivePowerDroop}" href="#PowerSystems.get_kq-Tuple{ReactivePowerDroop}"><code>PowerSystems.get_kq</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_kq(value::ReactivePowerDroop) -&gt; Float64
</code></pre><p>Get <a href="#PowerSystems.ReactivePowerDroop"><code>ReactivePowerDroop</code></a> <code>kq</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/ReactivePowerDroop.jl#L58">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_n_states-Tuple{ReactivePowerDroop}" href="#PowerSystems.get_n_states-Tuple{ReactivePowerDroop}"><code>PowerSystems.get_n_states</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_n_states(value::ReactivePowerDroop) -&gt; Int64
</code></pre><p>Get <a href="#PowerSystems.ReactivePowerDroop"><code>ReactivePowerDroop</code></a> <code>n_states</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/ReactivePowerDroop.jl#L68">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_states-Tuple{ReactivePowerDroop}" href="#PowerSystems.get_states-Tuple{ReactivePowerDroop}"><code>PowerSystems.get_states</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_states(value::ReactivePowerDroop) -&gt; Array{Symbol,1}
</code></pre><p>Get <a href="#PowerSystems.ReactivePowerDroop"><code>ReactivePowerDroop</code></a> <code>states</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/ReactivePowerDroop.jl#L66">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.get_ωf-Tuple{ReactivePowerDroop}" href="#PowerSystems.get_ωf-Tuple{ReactivePowerDroop}"><code>PowerSystems.get_ωf</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">get_ωf(value::ReactivePowerDroop) -&gt; Float64
</code></pre><p>Get <a href="#PowerSystems.ReactivePowerDroop"><code>ReactivePowerDroop</code></a> <code>ωf</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/ReactivePowerDroop.jl#L60">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.set_V_ref!-Tuple{ReactivePowerDroop,Any}" href="#PowerSystems.set_V_ref!-Tuple{ReactivePowerDroop,Any}"><code>PowerSystems.set_V_ref!</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">set_V_ref!(value::ReactivePowerDroop, val::Any) -&gt; Any
</code></pre><p>Set <a href="#PowerSystems.ReactivePowerDroop"><code>ReactivePowerDroop</code></a> <code>V_ref</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/ReactivePowerDroop.jl#L75">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.set_ext!-Tuple{ReactivePowerDroop,Any}" href="#PowerSystems.set_ext!-Tuple{ReactivePowerDroop,Any}"><code>PowerSystems.set_ext!</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">set_ext!(value::ReactivePowerDroop, val::Any) -&gt; Any
</code></pre><p>Set <a href="#PowerSystems.ReactivePowerDroop"><code>ReactivePowerDroop</code></a> <code>ext</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/ReactivePowerDroop.jl#L77">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.set_kq!-Tuple{ReactivePowerDroop,Any}" href="#PowerSystems.set_kq!-Tuple{ReactivePowerDroop,Any}"><code>PowerSystems.set_kq!</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">set_kq!(value::ReactivePowerDroop, val::Any) -&gt; Any
</code></pre><p>Set <a href="#PowerSystems.ReactivePowerDroop"><code>ReactivePowerDroop</code></a> <code>kq</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/ReactivePowerDroop.jl#L71">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerSystems.set_ωf!-Tuple{ReactivePowerDroop,Any}" href="#PowerSystems.set_ωf!-Tuple{ReactivePowerDroop,Any}"><code>PowerSystems.set_ωf!</code></a> — <span class="docstring-category">Method</span></header><section><div><pre><code class="language-julia">set_ωf!(value::ReactivePowerDroop, val::Any) -&gt; Any
</code></pre><p>Set <a href="#PowerSystems.ReactivePowerDroop"><code>ReactivePowerDroop</code></a> <code>ωf</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/5d348b8c53816b6dc9e5951d2051375b2876d465/src/models/generated/ReactivePowerDroop.jl#L73">source</a></section></article></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../generated_InnerControl/">« InnerControl</a><a class="docs-footer-nextpage" href="../generated_InterruptibleLoad/">InterruptibleLoad »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Friday 15 January 2021 22:24">Friday 15 January 2021</span>. Using Julia version 1.4.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
